<!doctype html><html><head><meta charset="utf-8"><title>NEC 110.24 label</title><style>.v29-label{width:min(520px,100%);border:3px solid #111;font:14px Arial,Helvetica,sans-serif;color:#111;background:#fff;box-sizing:border-box}.v29-label-head{background:#ffcc00;font-weight:800;font-size:18px;padding:10px 12px;border-bottom:3px solid #111;text-align:center}.v29-label-body{padding:12px}.v29-big{font-size:34px;font-weight:800;text-align:center;margin:4px 0 10px}.v29-label table{width:100%;border-collapse:collapse}.v29-label th{text-align:left;width:42%;padding:3px 6px 3px 0;vertical-align:top}.v29-label td{padding:3px 0}.v29-label p{font-size:11px;margin:10px 0 0}</style></head><body><div class="v29-label" role="img" aria-label="MAXIMUM AVAILABLE FAULT CURRENT 17.17 kA"><div class="v29-label-head">⚠ MAXIMUM AVAILABLE FAULT CURRENT</div><div class="v29-label-body"><div class="v29-big">17.17 kA</div><table><tr><th>Equipment</th><td>MDP-1</td></tr><tr><th>Nominal voltage</th><td>208 V</td></tr><tr><th>X/R at fault</th><td>1.22</td></tr><tr><th>Basis</th><td>Transformer impedance reduced by 7.5 % (worst case)</td></tr><tr><th>Date of calculation</th><td>2026-11-08</td></tr></table><p>NEC 110.24(A) field marking. Re-calculate and re-mark when modifications change the available fault current (NEC 110.24(B)).</p></div></div></body></html>