# Electrical-engineering calculator survey (Fault Current Studio)

Compiled 2026-11-07. Every row is backed by a page fetched or found in this session (URL in last column). Feature text is paraphrased from those pages.

| # | Tool | Vendor | Type | Study areas | Features worth adopting | Source URL |
|---|---|---|---|---|---|---|
| 1 | ArcSafety (AC Arc Flash) | ETAP | Commercial | Arc flash (IEEE 1584-2018, NFPA 70E, CSA Z462, DGUV-I 203-077, NESC) | Automatic labels for incoming/load breakers, starters and load terminals; labels editable in Word; electrical work permits and data sheets; time-varying fault clearing with short-circuit current decay; incident-energy area plotted on TCCs; Result Analyzer comparing scenarios with one-line filter; worst-case datablocks; mitigation modelling (ZSIP, maintenance mode); capacitor hazard (NFPA 70E Art. 360); ATPV-violation alerts | https://www.etap.com/product/arc-flash |
| 2 | PowerTools for Windows (DAPPER, CAPTOR, A_Fault, Arc Flash, TMS, HI_WAVE, I*SIM, DC) | SKM Systems Analysis | Commercial | Short circuit (ANSI C37, IEC 60909, IEC 61363 marine); load flow; TCC; arc flash; cable ampacity; motor starting; harmonics; transient stability; reliability; DC (battery sizing, DC load flow, DC short circuit); BS 7671 sizing | Equipment Evaluation (device ratings vs short-circuit duty); Auto Coordination and Evaluation flags; panel schedules; IEEE 1584-2018 with 5 electrode configurations and enclosure sizes auto-defaulted by equipment type; arc flash computed at average and minimum arcing current with configurable tolerance and higher energy reported; Ralph Lee fallback outside 1584 range; user-defined PPE table and clothing library | https://skm.com/Product.html ; https://skm.com/arcflash-using-ieee1584-2018.html |
| 3 | EasyPower (ArcFlash Pro / Professional / Advanced) | EasyPower (Bentley) | Commercial | Short circuit; arc flash (to 800 kV); protective coordination; power flow; harmonics and filter design (IEEE 519, IEEE 2800); DC short circuit, DC arc flash, DC power flow | Tiered bundles sized by bus count; arc flash label printing; IEEE 519 and IEEE 2800 harmonic compliance reports; DC analysis included without extra modules; NFPA/NEC/ANSI/IEC/CSA support | https://easypower.com/products/arc-flash-solutions ; https://www.easypower.com/resources/article/dc-system-analysis-in-easypower |
| 4 | PSS SINCAL | Siemens | Commercial | Load flow; protection and arc flash; DER/EV interconnection and hosting capacity; RMS and EMT dynamics; time-series; multi-utility (gas, water, heat) | Hosting-capacity and grid-code compliance checks for DER/EV connection requests; multi-core parallel analyses; GIS and SCADA integration; Excel and CIM import/export; multi-user master database | https://siemens.com/us/en/products/energy/energy-automation-and-smart-grid/pss-software/pss-sincal.html |
| 5 | PowerFactory | DIgSILENT | Commercial | Load flow; short circuit; contingency; protection; arc flash; cable analysis; harmonics/power quality; reliability; OPF; state estimation; RMS/EMT; motor starting; probabilistic analysis | Project versioning with compare-and-merge; master/derived models; scripting automation; quasi-dynamic (time-series) simulation; connection request assessment; GIS/SCADA/EMS interfaces | https://www.digsilent.de/en/products.html |
| 6 | NEPLAN Electricity | NEPLAN AG | Commercial (desktop, intranet or cloud) | Load flow and contingency; short circuit; motor starting; arc flash; cable sizing; harmonics; flicker; voltage sags; reliability; overcurrent and distance protection; dynamics | Load-flow time simulation; optimal capacitor placement; phase swapping/balancing; economic cable sizing; protection data management system; fault finding; cloud deployment; networks above 500,000 busbars | https://neplan.ch/?p=814 |
| 7 | CYMTCC (Protective Device Coordination) | Eaton (CYME) | Commercial | Protective device coordination; optional arc flash | 15,000+ device library from 100+ manufacturers with online updates; curve dragging and device-pair separation-time measurement; automatic relay time-dial selection to a target time; Delta-Y L-L and L-G through-fault curve shifts; benchmarks (cable damage, transformer withstand, inrush, motor starting); export to PDF/DWG/DXF/SVG; custom title block and logo | https://www.eaton.com/content/dam/eaton/products/utility-and-grid-solutions/distributed-energy-resources-software-applications/cyme-protective-device-coordination-br917033en.pdf |
| 8 | PowerWorld Simulator | PowerWorld Corporation | Commercial | Load flow; contingency analysis | Batch contingencies that auto-restore the base case; results viewed by contingency or by impacted facility; auto-generated contingencies; conditional remedial action schemes; side-by-side comparison of two result sets (e.g., seasons, before/after a change) | https://www.powerworld.com/products/simulator/base-features/contingency-analysis |
| 9 | pandapower | Fraunhofer IEE / University of Kassel | Open-source (BSD, Python) | Power flow; OPF; short circuit (IEC 60909); state estimation; topology analysis | Element models defined by nameplate data and converted internally; pandas tables for inputs and results; ideal switch modelling; standard-type libraries; 66 predefined test networks; MATPOWER/PYPOWER import-export | https://arxiv.org/pdf/1709.06743v2 |
| 10 | OpenDSS | EPRI | Open-source | Distribution power flow; fault study; harmonic flow; dynamics; load parameter variation; geomagnetically induced current | Dedicated FaultStudy solution mode; harmonic flow mode; GIC analysis | https://opendss.epri.com/ |
| 11 | VeraGrid (successor to GridCal) | SanPen / open-source community | Open-source (Python, GUI, API) | Power flow incl. 3-phase unbalanced; unbalanced short circuit; OPF; contingency; PTDF/LODF; RMS and EMT; state estimation; investments | Unbalanced short circuit with sequence voltages/currents; continuation power flow; stochastic power flow; time-series contingencies; imports PSS/e, CGMES, Matpower; inputs never overwritten by results (reproducibility) | https://github.com/SanPen/GridCal |
| 12 | PyPSA | PyPSA developers | Open-source (MIT, Python) | Power flow (Newton-Raphson and linear); linear OPF; security-constrained OPF; capacity expansion incl. storage; sector coupling | Least-cost generation/storage/transmission expansion; N-1 security-constrained OPF; free HiGHS solver by default; built-in statistics and plotting | https://github.com/PyPSA/PyPSA |
| 13 | MATPOWER | MATPOWER project (PSERC) | Open-source (MATLAB/Octave) | Power flow; continuation power flow; OPF; unit commitment | Runs in free Octave; extensible OPF formulation; simple, modifiable code aimed at education | https://www.mathworks.com/matlabcentral/fileexchange/72085-matpower |
| 14 | DOC / DOCWin | ABB | Free download | Single-line diagram; load current and voltage drop; short circuit (max and min); LV/MV cable sizing; device selection; coordination; switchboard configuration | Automatic device selection that the user can restrict or override; verification of cable protection; max and min fault current at every node; export to DWG/DXF/RTF | https://new.abb.com/low-voltage/solutions/selectivity/tools-support/doc ; https://www.voltimum.co.uk/news/free-software-electrical-installation |
| 15 | ABB Slide Rules | ABB | Free mobile (iOS) | LV cable sizing / ampacity | Base sizing vs derated sizing for ambient temperature and grouping; emailed report of all selections | https://www.voltimum.co.uk/news/abb/abb-slide-rules-app |
| 16 | CYME Low Voltage Cable Sizing module | Eaton (CYME) | Commercial module | LV cable sizing (IEC 60364-5-52 or NEC) | Combined ampacity, voltage drop and short-circuit withstand (IEC) checks with an optimal-cable recommendation; soil resistivity, temperature and grouping inputs; load taken from load-flow results | https://www.eaton.com/us/en-us/products/utility-grid-solutions/software-modules/low-voltage-cable-sizing-module.html |
| 17 | Ecodial Advance Calculation | Schneider Electric | Free download | LV network calculation; discrimination; cascading; device selection | Switchgear operating modes (multi-source, load shedding, seasonal) with de-energised sections highlighted on the SLD; tripping-curve discrimination display; printable calculation reports | https://electrical-engineering-portal.com/download-center/electrical-software/ecodial |
| 18 | Southwire Voltage Drop Calculator | Southwire | Free mobile | Voltage drop; wire size | Solve either wire size for a voltage-drop limit or voltage drop for a given run | https://www.southwire.com/apps |
| 19 | Southwire Conduit Fill Calculator | Southwire | Free mobile | Conduit fill | Conduit size, fill percentage and jam probability | https://www.southwire.com/apps |
| 20 | Southwire SIMpull 600V Calculator | Southwire | Free mobile | Conduit fill; pulling tension; sidewall pressure; voltage drop; ground sizing | Pulling tension and sidewall pressure with jam probability, combined with voltage drop and ground sizing in one tool | https://www.southwire.com/apps |
| 21 | FC2 Available Fault Current Calculator | Eaton (Bussmann) | Free mobile/web (paid Pro tier) | Short circuit (point-to-point, 1-ph and 3-ph) | Generates NEC 110.24 maximum available fault current label; one-line diagram review; emailed PDF results; multiple calculations combined in one email (Pro); motor contribution (Pro) | https://www.eaton.com/content/dam/eaton/products/electrical-circuit-protection/fuses/fault-current-calculator/bus-ele-pp-10106-fc2-mobile-app.pdf ; https://www.eaton.com/us/en-us/products/electrical-circuit-protection/fuses/sccr-made-easy.html |
| 22 | EasyPower Arc Flash Calculator | EasyPower | Free web | Arc flash (IEEE 1584-2002 or 2018) | Edition selector (2002/2018); equipment type and enclosure H/W/D inputs; outputs both average and minimum arcing current plus boundary and incident energy; explicit not-for-PPE disclaimer | https://www.easypower.com/resources/arc-flash-calculator |
| 23 | ETAP Arc Flash Calculator | ETAP | Free web | Arc flash (IEEE 1584) | Pre-filled realistic example inputs (42 kA, 0.33 s, 24 in, 0.48 kV); shows how system changes affect incident energy and PPE | https://etap.com/arc-flash-calculator2 |
| 24 | ElectroDroid Pro | Iero | Mobile (Android, paid) | Voltage drop; ampacity and wire-gauge references; battery life; general electronics | Large offline reference tables (wire gauges, ampacity, resistivity) bundled with calculators | https://mytechdecisions.com/facility/must-have-apps-for-electrical-reference-and-calculations-on-your-ios-or-and/slideshow/20 |
| 25 | VIOX Tools (148 calculators) | VIOX Electric | Free web | Arc flash IEEE 1584-2018; short circuit; breaker selectivity/cascading; breaker and fuse sizing; assembly SCCR; IDMT relay timing; stationary battery sizing; solar, EV, lighting, surge/lightning | Arc flash runs normal and reduced-arcing-current scenarios; explicit screening-only scope; assembly SCCR calculator; IDMT trip-time calculator; battery screen integrates duty-cycle Ah with temperature/aging/margin factors and says plainly it is not the IEEE 485 Kt method | https://tools.viox.com/arc-flash-incident-energy-calculator/ ; https://tools.viox.com/stationary-battery-sizing-calculator/ |
| 26 | ArcSafety DC Arc Flash | ETAP | Commercial | DC arc flash (NFPA 70E 2024 Annex D.5) | Max Power, Stokes-Oppenlander, Paukert, DGUV-I 203-077 and incident-energy-subtraction methods; compares methods and reports the most conservative; covers battery banks and PV plants; worst-case datablocks | https://etap.com/de/product/dc-arc-flash-software |
| 27 | Power Suite (GenSize) | Cummins | Free web | Generator set sizing | User voltage-dip input for motor loads; conservative defaults to prevent undersizing; red/yellow flags on problem parameters; links to spec sheets and BIM; online collaboration | https://www.csemag.com/articles/comparing-generator-sizing-software/ |
| 28 | SpecSizer | Caterpillar | Free web | Generator set sizing | Drag-and-drop load profile; per-step transient performance report; sizing reports with drawings; direct BIM model download; file sharing with experts | https://www.cat.com/specsizer ; https://www.csemag.com/articles/comparing-generator-sizing-software/ |
| 29 | Power Design Pro | Generac | Free web | Generator/ATS sizing; transient analysis; harmonic distortion (THVD); load shedding | Concurrent, non-concurrent and cyclic start sequences; voltage and frequency dip limits per project and per sequence; THVD criterion; harmonic spectrum models for VFD/UPS/chillers; load-shedding scheme builder; specification text generation; real-time collaboration | https://www.generac.com/business/resources/power-design-pro/ |
| 30 | QuickSize | Kohler (Rehlko) | Free web | Generator set sizing | Step loading with loads movable between steps; failing engines listed with the reason; custom Word specification output | https://www.csemag.com/articles/comparing-generator-sizing-software/ |
| 31 | PVsyst | PVsyst SA | Desktop (Windows; licensing per vendor, SourceForge listing calls it free) | PV yield simulation; shading; losses; grid-tied, off-grid and pumping | Built-in weather and module/inverter libraries; shading and loss analysis; reports comparing design options | https://sourceforge.net/app/pvsyst/ |
| 32 | Sunny Design | SMA | Free web (paid PRO tier) | PV string sizing; on-grid, off-grid and hybrid with battery | Checks string voltage against MPPT window at extreme temperatures; DC/AC ratio clipping check; MPPT input balance across orientations; load-profile and tariff analysis (PRO) | https://www.heavengreenenergy.com/blog/sunny-design-review |
| 33 | System Advisor Model (SAM) | NREL | Free desktop | PV; battery storage (Li-ion, lead acid, flow); wind; CSP; financial models | Behind-the-meter, PPA and third-party-ownership financial models; front- or behind-the-meter battery modelling | https://sam.nrel.gov |
| 34 | HelioScope | Aurora Solar | Commercial web | PV layout and electrical design | Single-line diagram export to DXF; voltage drop displayed for any conductor size while designing; 8760-hour production CSV export; detailed loss table; design cloning for alternatives | https://help-center.helioscope.com/hc/en-us/articles/4419983425683-Things-You-May-Have-Missed |
| 35 | Solar.configurator | Fronius | Free web | PV string and inverter sizing; battery compatibility | Shows all valid designs per inverter type; multi-MPPT configurations; minimal inputs; responsive on phone/tablet; PDF report; yield forecast | https://www.fronius.com/en-au/australia/solar-energy/installers-partners/products-solutions/monitoring-digital-tools/solar-configurator-pv-system-configuration |
| 36 | HOMER Pro | UL Solutions (HOMER Energy) | Commercial | Hybrid microgrid sizing (PV, wind, battery, diesel, grid) | Year-long simulation at 1-min to 1-h steps; enumerates and ranks all configurations; sensitivity analysis; kinetic battery model with temperature and degradation; multi-year degradation and load growth | https://homerenergy.com/products/pro |
| 37 | XGSLab (Grounding, EMF, Lightning) | Bentley Systems | Commercial | Grounding (IEEE 80, IEC, EN); EMF and AC interference; lightning shielding | Fault current split workflows; multi-layer, multi-zonal and seasonal soil models from Wenner/Schlumberger data; rolling sphere and Eriksson methods; DXF/DWG import; automated reports | https://www.bentley.com/products/xgslab |
| 38 | CDEGS | Safe Engineering Services (SES) | Commercial | Grounding (low frequency and frequency domain); soil resistivity; fault current distribution; EMI; cathodic protection | RESAP soil interpretation; SPLITS and FCDIST fault current distribution; TRALIN line/cable constants; DXF exchange with AutoCAD | https://sestech.in/cdegs.html |
| 39 | DEHNrisk | DEHN | Cloud subscription | Lightning risk assessment (IEC 62305-2 Ed. 3) | Browser-based with concurrent users; national variants (IEC, EN, BS, DIN, CSN); guided workflow replacing spreadsheets; links to 3D drawings from DEHNplan | https://dehn-international.com/en/dehnrisk |
| 40 | Ground Grid Systems | ETAP | Commercial | Grounding (IEEE 80/81/665, EN 50522) | Automatic two-layer soil model from Wenner data; FEM for irregular grids; colour 3D touch/step and surface-potential plots; safety-vs-cost optimisation of rods and conductors; selectable body weight | https://etap.com/es/product/ground-grid-systems-software |
| 41 | DIALux evo | DIAL | Free desktop | Lighting design; daylight; lighting energy | EN 12464-1:2021 support; 8,760-hour daylight-controlled energy calc with LENI; UGR via CIE 117 tabular method | https://dialux.com/en-GB/dialux/whats-new-in-dialux-evo-11 |
| 42 | AGi32 | Lighting Analysts | Commercial | Interior/exterior/roadway lighting; daylight | IES/CIBSE/EULUMDAT import; direct-only vs full radiosity modes; roadway luminance per ANSI/IES RP-8-18; DWG import/export | https://docs.agi32.com/AGi32/Content/AGi32 Overview and Interface/AG32_Overview-Introduction.htm |
| 43 | ReluxDesktop | Relux Informatik | Free | Lighting; daylight; sensors; emergency lighting | Dedicated emergency-lighting tools; bidirectional Revit link; IFC/gbXML/DWG exchange; metric or imperial units; 25 languages | https://relux.com/en/relux-desktop.html |
| 44 | Harmonics Estimator Tool | Mitsubishi Electric US | Free download | Harmonics from VFDs (IEEE 519) | Pre-installation harmonic estimate and drive selection to stay within IEEE 519 | https://us.mitsubishielectric.com/fa/en/resources/planning-tools/assets/harmonics-estimator-tool/ |
| 45 | MTE Harmonic Calculator | MTE Corporation | Free web | Harmonics (IEEE 519-2014 TDD at PCC) | PCC on primary or secondary of utility transformer; optional generator; per-drive proposed mitigation; initial vs proposed TDD against limit; kVA reduction and annual savings; printable report | https://mtecorp.com/test-for-harmonic-calculator/ |
| 46 | Ugly's Electrical References | Jones & Bartlett Learning | Mobile (paid) | Voltage drop; ampacity; motor data; power factor correction; conduit fill; full-load and locked-rotor current | NEC change explainer; offline use; PPE and safety guidance alongside calculators | https://apps.apple.com/us/app/id1134770838 |
| 47 | Electrical Calc Elite | Calculated Industries | Mobile (paid) | Wire sizing (NEC 310.16/310.17); voltage drop; conduit sizing; motors (NEC 430); grounding (NEC 250.122/250.66) | Selectable NEC edition; ambient and conductor-count derating; displays the NEC table reference with each result; parallel conductor sizing | https://apps.apple.com/app/id510284903 |
| 48 | NoOutage Voltage Drop Calculator | NoOutage.com | Free web | Voltage drop (DC, 1-ph, 3-ph) | Uses NEC Chapter 9 Tables 8 and 9 with conduit type and conductor temperature; parallel runs | https://www.nooutage.com/vdrop.htm |
| 49 | NEC Residential Load Calculator | VoltageLab | Free web | Dwelling service load (NEC 220 standard method) | Applies larger of A/C or heating; EV charging input; load breakdown by category; minimum service amps | https://www.voltagelab.com/?p=10615 |
| 50 | SurgePV free tools | SurgePV | Free web | Conduit fill (NEC Ch. 9); PV AC circuit sizing (NEC 690); busbar 120% rule; battery sizing | Three conduit-fill modes (check, minimum size, maximum count); PV quick-fill from string count; EGC sized from breaker; jam-risk and derating flags | https://www.surgepv.com/tools/solar-conduit-fill-calculator |
| 51 | elec calc | Trace Software International | Commercial | LV/HV short circuit; voltage drop; harmonics; power balance; cable sizing; device selection | Multi-manufacturer catalogue of 100,000+ devices; national standard variants (BS, NF C15-100, VDE, REBT, NEN etc.); operating scenarios (normal, load shedding, maintenance); design notes output in another language | https://www.trace-software.com/en/our-solutions/electrical-installations-calculation-software/ |
| 52 | ProDesign | Amtech | Commercial | BS 7671 electrical design calculations | Tiered functionality levels; integration with test-and-inspection software | https://www.bsee.co.uk/the-complete-solution-for-electrical-design/ |
| 53 | CYMCAP | Eaton (CYME) | Commercial | Cable ampacity (Neher-McGrath, IEC 60287, IEC 60853, IEC 60949) | Transient ratings (time-to-temperature, ampacity-for-time); IEC 60853 cyclic load profiles; duct bank optimiser for best circuit placement; tunnels, troughs and cable crossings (IEC 60287-3-3) | https://www.cyme.com/software/cymcap/ |
| 54 | SIMARIS design | Siemens | Free | LV/MV network dimensioning; short circuit | Dimensioning to VDE/IEC with real catalogue products; minimal input from MV down to socket outlets | https://www.siemens.com/en-gb/products/simaris/ |
| 55 | SIMARIS curves | Siemens | Free | Protective device characteristic curves | Tolerance bands on device curves; cut-off current and let-through energy curves | https://www.siemens.com/en-gb/products/simaris/ |
| 56 | Cable Thermal Analysis (Underground Raceway) | ETAP | Commercial | Cable ampacity and temperature (Neher-McGrath, IEC 60287), transient | Drag cables from the one-line into raceway layouts; flags for critical/marginal temperatures; multi-scenario transient plot overlay; optimisation of new cables in existing raceways; EMF evaluation | https://etap.com/product/cable-thermal-software |
| 57 | Cable Fill Calculator (Submittal Builder) | Legrand | Free web | Cable tray fill (NEC 392.22) | Fill rules by tray type and cable category; cable library with OD and weight | https://submittalbuilder.legrand.us/loadtable/ |
| 58 | Eland Cables Cable Calculator | Eland Cables | Free web | Cable sizing (BS 7671, IEC 60364-5-52) | Returns not-suitable when nothing fits; lists matching cables | https://www.elandcables.com/cable-calculator |
| 59 | myCableEngineering | myElectrical | Cloud (web) | LV/MV cable sizing to 33 kV (BS 7671, ERA 69-30, IEC 60502); sequence impedance; voltage drop (CLC/TR 50480) | Team collaboration and project management; reports; works on phone/tablet/desktop | https://myelectrical.com/tools/three |
| 60 | myElectrical tools | myElectrical | Free web | Power factor correction; arc flash; IDMT tripping time; motor starting time; CPC sizing; duct sizing; 3-phase calcs | Motor starting time calculator; IDMT relay timing; circuit protective conductor sizing | https://myelectrical.com/tools/three |
| 61 | Cable Sizing (IEC 60364) | ETAP | Commercial | Cable sizing and shock protection (IEC 60364) | Integrated shock-protection check; alerts when sizes are inadequate; linked to load flow, short circuit and coordination; many raceway types incl. direct burial | https://etap.com/product/iec-60364-standard |
| 62 | IEEE 519 Limit Finder | Foretec Electric India | Mobile (Android) | Harmonic limits (IEEE 519-2022) | Estimates Isc at PCC and looks up TDD limit from Isc/IL ratio; PDF report | https://play.google.com/store/apps/details?id=com.foretec.tdd |
| 63 | Harmonic Analysis | ETAP | Commercial | Harmonic load flow; frequency scan; filter design | THD/IHD/TDD/TRD evaluation; transformer K-factor with derating alerts; TIF and I*T; cable sizing from harmonic load flow; parallel resonance identification | https://etap.com/product/harmonic-analysis-software |
| 64 | Harmonics (Spectrum) | EasyPower | Commercial | Harmonics (IEEE 519); power factor correction; resonance | Drag-and-drop filters; toggling filters on/off to locate problems; PFC with resonance screening; non-integer and triplen harmonics | https://www.easypower.com/products/features/spectrum |
| 65 | Star (Overcurrent Protection and Selectivity) | ETAP | Commercial | Protective device coordination | Animated sequence-of-operation playback; rule-based auto-evaluation; time-difference calculator and minimum-time-difference finder | https://etap.com/product/overcurrent-protection-selectivity |
| 66 | Protection and Coordination (PowerProtector) | EasyPower | Commercial | Protective device coordination | Auto clipping of curves at available fault current to show true trip times; short-circuit and arc flash results linked on the TCC one-line; differential and multifunction relays; large verified device library | https://www.easypower.com/products/features/powerprotector/features |
| 67 | EVI-Pro Lite | NREL | Free web | EV charging load and infrastructure planning | Hourly EV load profile stacked by charger type; sensitivity to home-charging access; charger count estimates | https://www.nrel.gov/news/program/2020/how-might-electric-vehicles-affect-electric-loads.html |
| 68 | Electrical Load Calculator | FSG | Free web | Add-a-load and panel capacity (NEC 210.19/210.20, 625.42) | Remaining panel capacity mode; continuous vs non-continuous flag per load; states it is not an NEC 220 calculation | https://fsg.com/resources/electrical-load-calculator |
| 69 | VoltFlow calculators | VoltFlow | Free web | Conduit fill; cable tray fill; voltage drop; ampacity; derating; ground wire; EV charging | Returns the smallest trade size that passes plus fill percentage | https://www.voltflow.net/conduit-fill-calculator |
| 70 | Mike Holt's Electrical Toolbox | Mike Holt Enterprises | Mobile | Conductor sizing with voltage drop; circuit protection; raceway sizing; grounding conductors; transformers; dwelling service load | Dwelling-unit service load calculation and sizing | https://apps.apple.com/us/app/id1406630647 |
| 71 | enSights Storage Calculator | enSights | Web | BESS sizing and financials | Value stacking (self-consumption, demand charges, arbitrage, voltage support); degradation by DoD, round-trip efficiency and cycles; co-sizes PV and battery for IRR | https://prnewswire.com/news-releases/ensights-launches-storage-calculator-at-re-to-accelerate-battery-deployment-302232119.html |
| 72 | Peak Shaving and Load Shifting Tools | Fraunhofer IISB | Research tools / service | BESS and thermal storage dimensioning; peak shaving | Optimisation-based sizing from measured load profiles; payback evaluation; smoothed-profile simulation | https://www.iisb.fraunhofer.de/content/dam/iisb2014/en/Documents/Research-Areas/intelligent-energy-systems/Load-Shifting-and-Peak-Shaving-Tools_1V03_WWW.pdf |
| 73 | PSS/E | Siemens | Commercial | Transmission load flow; contingency; fault; dynamics; PV/QV | Python API (2,000+ functions); up to 200,000 buses; node-breaker modelling | https://www.siemens.com/en-gb/products/pss-software/psse |
| 74 | pvlib python | pvlib community | Open-source (Python) | PV performance modelling | ModelChain workflow; benchmarked, interoperable PV models | https://pvlib-python.readthedocs.io/en/latest/user_guide/getting_started/package_overview.html |
| 75 | PowerModels.jl | LANL ANSI | Open-source (Julia) | Power flow; OPF; optimal transmission switching; expansion planning | Same problem solvable with many formulations (AC, DC, LPAC, SOC, QC, SDP, IV) | https://github.com/lanl-ansi/PowerModels.jl |
| 76 | Starting Motor Voltage Drop Excel Calculator | Engineers Edge / Electrical Engineering Portal (premium download) | Spreadsheet (paid membership) | Motor starting voltage drop at transformer primary/secondary | Two modes: NEC 430-150/151(B) table data or nameplate data; autotransformer reduced-voltage starter tap setting | https://www.engineersedge.com/excel_calculators/Electrical_Electronics_Excel_Calculators/starting_motor_voltage_drop_excel_calculator_13960.htm ; https://electrical-engineering-portal.com/download-center/electrical-software/motor-voltage-drop |
| 77 | PSCAD | Manitoba Hydro International | Commercial | Electromagnetic transients | Drag-and-drop circuit building; libraries for HVDC, renewables, transformers, lines | https://us.fitgap.com/products/pscad |
| 78 | CYME Reliability Assessment (CYMDIST) | Eaton (CYME) | Commercial | Distribution reliability (SAIFI, SAIDI, CAIDI, MAIFI, ASAI, ENS) | Predictive model calibrated to historical outages; one-line colour-coded by any index; fuse-saving vs fuse-clearing reclosing; restoration via pre-contingency load flow; graphical comparison of two studies | https://cyme.com/software/cymdistram |
| 79 | Synergi Electric (Reliability module) | DNV | Commercial | Distribution load flow; reliability; protection; cable ampacity | Worst-performing feeder study; root-cause analysis; economic impact; thematic mapping; reliability uses same switching model as load flow | https://www.dnv.com/software/services/synergi-electric/modules-cable-reliability.html |
| 80 | WindMil | Milsoft Utility Solutions | Commercial | Distribution load flow and voltage drop; reliability; short circuit; coordination; arc flash (IEEE 1584-2008, NESC); motor starting | LightTable TCC tool; soft-start motor options; line charging current; MultiSpeak integration with CIS/SCADA/AMI | https://www.milsoft.com/wp-content/uploads/2023/02/2022-Brochure-EA_V3.pdf |
| 81 | Paladin DesignBase | Power Analytics (now via EasyPower; being retired) | Commercial (retiring) | 42 design/simulation tools; arc flash (IEEE 1584-2018) | Data Structure Analyzer checking drawings against database; automatic connectivity and voltage-inconsistency error checking; component hyperlinks | https://easypower.com/products/paladin-designbase |
| 82 | StrikeRisk v6.0 | ABB (Furse) | Commercial | Lightning risk assessment (IEC/EN 62305-2) | Multiple risk cases per project from templates; zoning of structures; multiple connected services and remote structures | https://www.voltimum.co.uk/news/furse/new-strikerisk-v60-risk-management |
| 83 | Aurora Solar | Aurora Solar | Commercial web | PV design; string sizing | Automatic string sizer with multi-MPPT logic and NEC checks (per third-party review) | https://www.heavengreenenergy.com/blog/solar-string-sizing-software |
| 84 | Transformer kVA Calculator | Maddox Transformer | Free web | Transformer sizing (1-ph and 3-ph) | Enter any two of V, A, kVA; recommends dividing minimum by 0.8 for headroom | https://www.maddox.com/resources/kva-calculator |
| 85 | CMEQ calculators | CMEQ (Quebec master electricians) | Free web (member access) | Dwelling service; short-circuit capacity at points in a circuit; voltage drop | Clear code-edition notice telling users which code version results follow | https://www.cmeq.org/english/calculators/ |
| 86 | Ampwright: Electrician Calc | Ampwright | Free mobile (Android) | Voltage drop; cable size; motor FLC; transformer short-circuit current; power factor correction | Shows the formula behind every result; IEC or NEC defaults; saved named results with notes; offline; no account | https://play.google.com/store/apps/details?id=com.ampwright.app |
| 87 | Firgelli engineering calculators | Firgelli Automations | Free web | Short circuit; NEC 250 grounding conductor; electrode resistance; motor inrush; cable sizing and voltage drop; PFC; battery runtime | Wide coverage of field calculations on one site | https://www.firgelliauto.com/blogs/engineering-calculators/tagged/electrical |
| 88 | PVWatts | NREL | Free web | PV energy production | NSRDB solar resource data; default DC/AC ratio 1.2 with overrides | https://pvwatts.nrel.gov/version_6.php |
| 89 | GridLAB-D | PNNL | Open-source | 3-phase unbalanced distribution time-series; DER, storage, EV chargers | Agent-based time-series simulation; end-use load models (HVAC, water heaters, ZIP) | https://gridlab-d.readthedocs.io/en/docs/docs/2.0%20-%20New%20Users/Tutorial/2.2.1%20-%20Overview/ |
| 90 | PV*SOL premium | Valentin Software | Commercial | PV 3D design; shading; battery, EV and heat-pump integration | Bankable yield reports; storage/EV/heat-pump integration | https://valentin-software.com/wp-content/uploads/Press_Release_ValentinSoftware_Intersolar_Europe_2026.pdf |
| 91 | ANDES | CURENT (open-source) | Open-source (Python) | Power flow; transient stability; eigenvalue; continuation power flow; state estimation | Symbolic models auto-generate code and LaTeX documentation; PSS/E RAW/DYR and MATPOWER import; verified against PSS/E and TSAT | https://pypi.org/project/andes |
| 92 | REopt Lite | NREL | Free web | PV and battery sizing; resilience | Sizes PV+BESS to carry critical loads through a specified outage; includes existing diesel generator; savings vs resilience shown side by side | https://www.renewableenergyworld.com/energy-storage/how-could-solarstorage-benefit-your-community-find-out-for-free/ |
| 93 | OSCAR SCCR Compliance Application | Eaton | Web (30-day trial) | Industrial control panel SCCR (UL 508A) | Panel SCCR determination per UL 508A | https://www.eaton.com/us/en-us/products/electrical-circuit-protection/fuses/sccr-made-easy.html |
| 94 | Short-Circuit Current Calculator | ReversePCB | Free web | Short circuit (point-to-point, radial) | Clearly lists what is not modelled (motor contribution, unbalanced faults, IEC 60909); worked example | https://reversepcb.com/short-circuit-current-calculator |
| 95 | OpenSolar | OpenSolar | Free web | PV design and proposals | Single-line diagram generation; automatic BOM; on-demand permitting | https://www.opensolar.com/features |
| 96 | Battery Sizing | ETAP | Commercial | Stationary battery sizing (IEEE 485, 946, 308) | IEEE 485-format report; duty cycle built from loads; discharge simulation verification; temperature/aging/initial-capacity/margin factors; random load placed at lowest terminal voltage | https://etap.com/de/product/battery-sizing-software |
| 97 | ELEK free calculators | ELEK Software | Free web | Touch/step voltage (IEEE 80); cable sizing (AS3008, BS7671); voltage drop; arc flash; fault loop impedance; earth grid; lightning; relay tripping | 50/70 kg body weight and surface-layer inputs for IEEE 80 limits | https://elek.com/resources/free-electrical-calculators/touch-step-voltage-calculator/ |
| 98 | GroundCalc | Open-source (MATLAB toolbox) | Open-source (educational) | Grounding grid analysis in two-layer soil; IEEE 80 limits | DXF/CSV import of grid geometry; GPR, touch and step distributions; selectable fault injection and return points | https://science.ecosyste.ms/projects/8341 |
| 99 | Motor Acceleration / Motor Starting | ETAP | Commercial | Motor starting (dynamic and static) | Worst-case starting impact search; VFD, soft starter and other starter models; voltage flicker; unlimited event sequences; time plots; Python scripting and Excel reports | https://etap.com/product/motor-acceleration-software |
| 100 | Hagercad | Hager | Commercial (Basic/Expert/Premium) | Installation design and documentation up to 4000 A | Quotations by enclosure, list or location; materials list across projects; project sync (no calculation features stated on page) | https://hager.com/uk/digital-tools/hagercad |

## Top 25 features to adopt, ranked

Ranking: how much the feature helps Fault Current Studio's users, how often it shows up across the surveyed tools, and how practical it is to build in a browser. The numbers in brackets are rows in the table above.

1. **NEC 110.24 available-fault-current label plus a PDF of the one-line**, generated from the short-circuit result [21 FC2; also referenced on 93's Eaton SCCR page].
2. **Automatic arc flash labels, with work permits and data sheets**, editable templates and worst-case results per bus [1 ETAP ArcSafety, 3 EasyPower, 26 ETAP DC].
3. **Arc flash at both average and reduced/minimum arcing current**, with the worse case reported and a configurable tolerance [2 SKM, 22 EasyPower calculator, 25 VIOX].
4. **IEEE 1584-2018 enclosure/electrode inputs that default from equipment type** (VCB/VCBB/HCB/VOA/HOA, enclosure H/W/D), so the user can override [2 SKM, 22, 23, 81 DesignBase].
5. **Incident energy and short-circuit results drawn on the TCC**, with curves clipped at the available fault current [1 ETAP (energy area on TCC), 66 EasyPower auto clipping, 7 CYMTCC fault-level checks].
6. **Tolerance bands and let-through (cut-off, I²t) curves on the TCC** [55 SIMARIS curves].
7. **Coordination aids**: drag curves, measure the time gap between two devices, auto-pick a relay time dial for a target time, apply Delta-Y through-fault shifts [7 CYMTCC, 65 ETAP Star, 66 EasyPower].
8. **Automatic rule-based checks**: equipment duty vs fault current, plus coordination auto-evaluation with violations flagged [2 SKM Equipment Evaluation/Auto Coordination, 65 ETAP Star Auto-Evaluation, 81 DesignBase error checking].
9. **Scenario manager with side-by-side result comparison** (before/after, seasons, operating modes) [1 ETAP Result Analyzer, 8 PowerWorld, 17 Ecodial operating modes, 51 elec calc, 64 EasyPower, 78 CYME, 99 ETAP].
10. **DC arc flash with several methods** (Maximum Power, Stokes-Oppenlander, Paukert, DGUV) that reports the most conservative result [26 ETAP DC; DC arc flash also in 3 EasyPower and 2 SKM].
11. **One cable-sizing solver that checks ampacity, voltage drop and short-circuit withstand together** and recommends the smallest cable that passes [16 CYME LV, 14 ABB DOC, 61 ETAP IEC 60364, 51 elec calc, 47 Electrical Calc Elite].
12. **Show the code table or formula next to every result** (e.g., the NEC 310.16 row used) [47 Electrical Calc Elite, 86 Ampwright].
13. **Conduit/tray fill in three modes** (check fill, find minimum size, find maximum count), with jam probability, pulling tension and sidewall pressure [19, 20 Southwire, 50 SurgePV, 57 Legrand, 69 VoltFlow].
14. **IEEE 519 compliance at a user-chosen PCC**: TDD limit looked up from Isc/IL, then before/after mitigation with a printable report [45 MTE, 62 IEEE 519 Limit Finder, 63 ETAP, 64 EasyPower, 3 EasyPower Advanced].
15. **Power factor correction with a harmonic-resonance screen** (parallel resonance warning when capacitors are added) [64 EasyPower, 63 ETAP].
16. **Transient and cyclic cable ampacity**: time-to-temperature, IEC 60853 load profiles, duct-bank placement optimiser [53 CYMCAP, 56 ETAP Cable Thermal].
17. **Generator sizing with load steps**: concurrent/non-concurrent/cyclic sequences, voltage and frequency dip limits per step, THVD criterion, failing units listed with the reason [29 Generac PDP, 30 Kohler, 27 Cummins, 28 Cat].
18. **Motor starting**: search for the worst-case start, model several starter types (DOL, soft start, VFD, autotransformer tap), plot voltage over time [99 ETAP, 2 SKM TMS, 80 WindMil, 76 Excel calculator].
19. **Grounding**: automatic two-layer soil model from Wenner readings, IEEE 80 limits with 50/70 kg body weight and surface layer, colour touch/step contour plots [40 ETAP, 37 XGSLab, 38 CDEGS, 97 ELEK, 98 GroundCalc].
20. **PV string sizing**: check string voltage against the MPPT window at site temperature extremes, check DC/AC clipping, list every valid string layout [32 Sunny Design, 35 Fronius, 34 HelioScope, 83 Aurora].
21. **BESS sizing for resilience**: hours of critical load to carry through an outage, credit for an existing generator, savings vs resilience shown side by side, degradation modelled [92 REopt Lite, 71 enSights, 36 HOMER Pro, 72 Fraunhofer].
22. **Stationary battery sizing in IEEE 485 format**: duty cycle built from loads, temperature/aging/margin factors, discharge check [96 ETAP, 2 SKM DC, 25 VIOX screen, which openly says it does not use the IEEE 485 Kt method].
23. **Reliability indices (SAIFI/SAIDI/CAIDI/ENS)**, with the one-line coloured by index and two studies compared [78 CYME, 79 Synergi, 80 WindMil, 2 SKM].
24. **EV and load-calc helpers**: NEC 220 dwelling standard method, NEC 625 125% charger rule, panel spare-capacity check, hourly EV load profiles [49 VoltageLab, 68 FSG, 67 EVI-Pro Lite, 70 Mike Holt Toolbox].
25. **Interoperability and honest scope**: import/export of PSS/E, MATPOWER, CGMES and DXF, plus clear screening-only notes and lists of what the model leaves out [9 pandapower, 11 VeraGrid, 91 ANDES, 37 XGSLab, 98 GroundCalc; disclaimers in 22, 25, 68, 94].

## Verification notes

- **Tools verified: 100.** Each row was confirmed in this session by fetching a page that describes the tool, or (rows 27 and 30) by a fetched third-party comparison article. No tool was added from memory alone.
- **Rows that use a third-party page instead of the vendor's own:** 24 ElectroDroid (mytechdecisions), 27 Cummins GenSize and 30 Kohler QuickSize (CSE magazine comparison), 31 PVsyst (SourceForge listing, which calls PVsyst free; treat licensing as unverified), 32 Sunny Design and 83 Aurora (Heaven Green Energy reviews), 77 PSCAD (FitGap), 92 REopt Lite (Renewable Energy World), 15 ABB Slide Rules and 14 DOCWin (Voltimum), 17 Ecodial (Electrical Engineering Portal), 52 ProDesign (BSEE article, few details).
- **Some products appear as several rows.** Vendors sell these as separate modules or apps: ETAP (rows 1, 23, 26, 40, 56, 61, 63, 65, 96, 99), EasyPower (3, 22, 64, 66), Eaton/CYME (7, 16, 53, 78, plus 21 and 93 for Bussmann/Eaton), Southwire (18, 19, 20), Siemens SIMARIS (54, 55). Counting one row per product family gives fewer distinct entries, about 75.
- **Page-level caveats:** row 2's SKM IEEE 1584-2018 page says nothing about labels or multi-time-step arc flash, so neither is claimed. Row 26's ETAP DC page does not mention labels. Row 59's page gives the impedance standard as IEC 60609, which looks like a typo, so the row says only "sequence impedance". Row 81 DesignBase is being retired. Row 85 CMEQ tools still follow the 2018 Quebec code. Row 100 Hagercad's page lists no calculation features.
- **Searches or fetches that failed, so those tools are not in the table:**
  - Littelfuse arc flash calculator (littelfuse.com/arccalc): the page returned no content.
  - EFCOG Best Practice 194 DC arc flash spreadsheet: the URL was too long for the fetch proxy.
  - Maplesoft IEEE 1584-2018 arc flash application: the URL resolved to a generic landing page.
  - Reliability Coach arc flash calculator: the site showed an offline notice.
  - Eaton xSpider: the support page listed no features.
  - ZHAW BESS sizing tool: the page had metadata only.
  - DEHNsupport Toolbox: the page did not describe it (DEHNrisk was verified instead).
  - EasyPower DC arc flash article: no method details (EasyPower DC capability is cited from its DC system analysis article instead).
  - Battery Design DC arc flash article: describes a manual method, not a tool.
- **Fetches that failed but were recovered through another page:** energy.gov REopt article (client error), Kohler/Rehlko press release (redirect), Siemens Xcelerator SIMARIS page (redirect), Schneider se.com Ecodial pages (no feature text), ETAP Ground Grid Korean page (404, Spanish page used), Eaton CYMCAP page (server error, cyme.com used).
- **Topics with thin coverage:** dedicated lighting-calc web tools, transformer sizing beyond simple kVA calculators, and free reliability tools (all the reliability tools found are commercial distribution packages).
